---
title: Performance analysis and verification of a novel high temperature difference heat pump
authors:
- Tor-Martin Tveit
- Arne Høeg
year: 2014
record_category: 论文与研究报告/制冷机与热泵
original_filename: Tveit_Hoeg_2014_High_Temperature_Heat_Pump.pdf
source_sha256: 194b6167223f55117069079d4ce7f54bbf5228b3c1cb2a3d6d4c2cb47fbad1ad
source_status: local-source-preserved
source_url: https://etkhpcorderapi.extweb.sp.se/api/file/1124
download_url: https://etkhpcorderapi.extweb.sp.se/api/file/1124
source_version: 11th IEA Heat Pump Conference，Paper O.2.2.3，2014-05-12至16，10页会议论文
source_pages: 10
institution:
- Single-Phase Power AS
evidence_status: 厂商作者撰写的现场原始测试论文；三个10分钟测试窗口，不是独立多年能效或耐久认证。
reading_status: 原始10页全文已读；第7页表1已做原页视觉核对。
input_energy_final_function: 电能→供热
engineering_type: 有曲轴的四缸双作用斯特林热泵
phase_control: 机械调相
source_path: source/Tveit_Hoeg_2014_High_Temperature_Heat_Pump.pdf
parse_method: MinerU
parse_path: parsed/Tveit_Hoeg_2014_High_Temperature_Heat_Pump_MinerU全文.md
acquisition_url: https://etkhpcorderapi.extweb.sp.se/api/file/1124
archive_updated: '2026-10-15'
parsing_status: 完整页范围机器解析；公式与表格须回原页复核
book_reference_v1_4: 16
---

# Tveit与Høeg 2014：HighLift高温差热泵的现场测试

## 原文装置与资料性质

论文研究SPP 4-106系列气体循环高温差热泵，并报告SPP 4-106B在挪威TINE Frya乳品工厂的测量。原文装置有曲轴，是四缸双作用斯特林热泵；不能因工作气体往复或采用回热过程而改称自由活塞装置，也不能把它当作仅靠声学管路调相的热声热泵。

## 核读定位

- 第2–5页：原型、现场安装、过程及损失讨论；用于识别动力传入、机械调相和外部水路。
- 第6页§4：测量日期为2013-10-02，选择三个10分钟区段；通过转速和充气压力调节负荷。外部源、汇温度随工厂负荷变化。
- 第7页图8及表1：三个工况分别报告217、351、408 kW供热量及2.0、2.2、2.0的供热COP。408 kW与COP 2.0是同一满负荷测试点；不能与其他工况的最高COP拼接。
- 同页将供热COP定义为Qh/W，并另列合计供热与制冷的综合COP。两种产品相加后的数字不应替代单独供热COP。

## 证据使用边界

实际现场测量可以支撑“已有工厂安装并测得这些测试点”。本文作者来自设备企业，三个短窗口不能证明全年系统效率、维护成本或长期寿命。与热声、自由活塞热泵比较时，应保留热源/热汇温度及输入功率口径，不能只按最高温度或峰值COP排序。

## 原件与解析

[[Tveit_Hoeg_2014_High_Temperature_Heat_Pump.pdf|原始 PDF]] · [[Tveit_Hoeg_2014_High_Temperature_Heat_Pump_MinerU全文|MinerU 全文]]

原件 10 页；SHA-256：`194b6167223f55117069079d4ce7f54bbf5228b3c1cb2a3d6d4c2cb47fbad1ad`。全文机器转换不等于逐页人工精校，关键公式、表格和数字须核对原件。

[原始来源](https://etkhpcorderapi.extweb.sp.se/api/file/1124)
