[
    {
        "type": "text",
        "text": "Experimental and numerical simulation study on acoustic power",
        "text_level": 1,
        "bbox": [
            171,
            92,
            826,
            115
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "recovery pulse tube heat pump",
        "bbox": [
            339,
            131,
            658,
            152
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Shenglin Zhu<sup>a,b</sup>, Xi Chen<sup>\\*a,b</sup>, Tian Ye<sup>a,b</sup>, Yifan Zhu<sup>a,b</sup>, Yingxia Qi<sup>a,b</sup>",
        "bbox": [
            257,
            160,
            742,
            177
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "<sup>a</sup> School of Energy and Power Engineering, University of Shanghai for Science and Technology, 516 Jungong Road, Shanghai, 200093, China",
        "bbox": [
            144,
            179,
            852,
            214
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "<sup>b</sup> Shanghai Key Laboratory of Multiphase Flow and Heat Transfer in Power Engineering, University of Shanghai for Science and Technology, 516 Jungong Road, Shanghai 200093, China",
        "bbox": [
            144,
            216,
            852,
            252
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "ABSTRACT: With great potential for realizing high-efficiency heating capacity at hightemperature differences, an acoustic power recovery pulse tube heat pump (APRPTHP) can be applied to the thermal control system for spacecraft. In this study, a high-efficiency heating capacity APRPTHP is designed and manufactured to work at 353 K. The particular characteristics of acoustic power recovery are revealed from the electrical circuit analogy model. The heating performance of APRPTHP is evaluated by experiment. The experimental results depicted that a heating capacity of 226 W at 353 K is attained with a relative Carnot efficiency of 36.5% when the input electric power is 175 W. The phase difference between the displacer and piston of 81.25° is measured. It is dependent on working frequency and is not affected by other operating conditions. Moreover, the temperature distribution and flow characteristics inside APRPTHP are investigated by threedimensional simulation. The zero-velocity interface correlated with flow direction variations is presented in the pulse tube, resulting in the generation of vortices and a non-uniformly distributed temperature. While temperature distribution for the REG is a linear gradient. The phase difference for mass flow and pressure wave of 0° is observed at a location inside the pulse tube. Additionally, the flow mechanism of helium at the T-junction zones is elucidated. The acoustic power loss is 13.7 W when the heating capacity is 248 W at 353 K, and it is about 12.9% of the input acoustic power. KEYWORDS: Pulse tube heat hump; Passive phase-shifter; Acoustic power recovery; Threedimensional simulation.",
        "bbox": [
            144,
            254,
            853,
            585
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "1. Introduction",
        "text_level": 2,
        "bbox": [
            147,
            594,
            284,
            611
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Spacecraft thermal loads have increased dramatically with the development of space technology. This requires that the heat dissipation capability of the radiators for the thermal control system be improved. To meet the required environment for a suitable environment for astronauts, instrumentation, structural components, and payloads, the transport and dissipation of high heat capacity is an important challenge in spacecraft thermal control [1]. Owing to guarantee sufficient heat dissipation from the spacecraft, the area of the radiator is requested to be large enough. The weight of the spacecraft will be increased by this method. Based on the Stefan-Boltzmann law, the heat dissipation capacity of the radiator is improved through increasing radiating temperature [2]. The area of the radiator will be significantly reduced by adopting the measure[3]. Meanwhile, the waste heat from spacecraft needs to be recycled to improve energy utilization. To address both of the requirements, the heat pump is proposed in thermal control systems for spacecraft[4, 5].",
        "bbox": [
            144,
            620,
            853,
            824
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "The conventional heat pumps are based on a vapor compression cycle, which is not applicable to the microgravity environment in space[6]. The heat transfer coefficients of R134a in the evaporator and condenser are performed to study by the simulation and experiment [7]. The results demonstrate that the heat transfer coefficient for heat exchangers is reduced, and the oil-gas for the compressor is difficult to separate in microgravity[8]. Therefore, the performance of the heat pump with a vapor compression cycle is decreased. While helium is used as the working medium of the thermosacoustic heat pump (TAHP)[9], the gas-liquid two-phase flow is not present in TAHP. As a result, the operation of TAHP is not affected in the microgravity environment in space. Moreover, the working principle of TAHP is based on thermoacoustic theory[10, 11]. When acoustic waves are transmitted through the regenerator, the thermophysical properties of the gas are altered, resulting in a significant temperature gradient in the regenerator. In this state, acoustic power is converted to heat energy, which produces a heating effect[12]. In summary, compared with the traditional vapor compression heat pump, the TAHP is characterized by simple and compact structures, low compression ratios, and high heat production efficiencies. TAHP has significant potential for application in spacecraft radiating systems. Currently, the heat pump based on the thermoacoustic theory is divided into the Sritling heat pump and the thermoacoustic heat pump.",
        "bbox": [
            144,
            825,
            853,
            860
        ],
        "page_idx": 0
    },
    {
        "type": "page_footnote",
        "text": "\\* Corresponding author. Tel/Fax: +86-21-5527-2320.",
        "bbox": [
            147,
            877,
            480,
            891
        ],
        "page_idx": 0
    },
    {
        "type": "page_footnote",
        "text": "E-mail address: Chenxistudy@163.com (Xi Chen).",
        "bbox": [
            146,
            891,
            463,
            906
        ],
        "page_idx": 0
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            853,
            346
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "Stirling heat pumps are widely studied due to their working principle based on the Stirling cycle. Depending on the type of driving system, the Stirling heat pumps are categorized as kineticdriven and free-piston Stirling heat pumps (FPSHP). In recent years, Cheng et al [13] constructed a 1-kW kinetic-driven Stirling heat pump (KDSHP). It can obtain a heating capacity of 904 W with a COP of 1.02 when the cold and hot end temperatures are 292 K and 311 K, respectively. For the domestic water heating applications, Easa et al [14] conducted a study on the performance of the gamma-type KDSHP. The experimental results indicate that an optimized heat exchanger structure can generate a heating capacity of 4 kW. The KDSHP has the advantage of generating significant heating capacity. However, it has an important engineering design issue in that it has a significant mechanical friction loss. The result is that their application is limited.",
        "bbox": [
            144,
            347,
            853,
            530
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "The FPSHP avoids this problem. Wang et al [15] studied the performance of FPSHP for different temperature conditions by using SAGE software. The result demonstrated that 2.4 kW of heating capacity was produced with a 1 kW power input when the hot and cold end temperatures were 313 K and 253 K, respectively. This study shows that FPSHP can work in different temperature situations. Afterward, the influence of the circumferential temperature in the hot heat exchanger on the performance of FPSHP was studied [16]. The numerical results indicate the effect of such temperature variation. To apply FPSHP for domestic heating in cold regions, Dai et al. designed a 2- kW FPSHP. The experimental results showed it can obtain a heating capacity of 2.2 kW with a COP of 2.76 at a hot-end temperature of 318 K and an outside ambient temperature of 273 K. The FPSHPs have a significant heating capacity and are employed in a wide range of applications.",
        "bbox": [
            142,
            531,
            855,
            717
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "In recent years, the development of TAHP has been pursued due to its advantages. In 2011, the first pioneering experimental investigation of TAHP with the resonant tube structure was performed by Tijani et al [17]. The results demonstrate that a maximum heating capacity of 200 W at 353 K can be obtained for the TAHP. In the same year, Bassem et al [18] developed a TAHP with a loop tube, achieving a maximum temperature of 643 K. The experimental results indicate that the thermodynamic cycle of TAHP is similar to a reversible Stirling cycle. Zhao et al [19] designed a TAHP composed of three heat pump parts connected in series as a loop. The acoustic power in the TAHP is recovered due to the loop structure. One of the heat pump parts has a heating capacity of 260 W with a COP of 2.1 when the temperature difference is 253- 323 K. However, the TAHP suffers from an inconsistent acoustic field and a large size. In addition, an experimental study of",
        "bbox": [
            142,
            718,
            855,
            902
        ],
        "page_idx": 1
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            992
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "TAHP with loop structure is conducted by Kikuchi at different temperature ranges [20]. Based on the experiment, Maroua et al [21] discovered that the optimal structure of the regenerator is present at various temperatures. In 2022, Yang et al [22] proposed a phase-change TAHP, and simulation results indicate its potential in small temperature differences. According to the summarized multiphysics field coupling effects of thermoacoustic elements by Chen et al [23], the TAHP with dualacoustic-driven structure is proposed by Cen et al [24]. The TAHP size is reduced, while the acoustic power is not recovered. From the above literature, the TAHP with a loop structure is focused on research. It has the advantages of stable operation and acoustic power recovery.",
        "bbox": [
            144,
            86,
            853,
            233
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "To minimize the size of the TAHP and to recover the acoustic power, the displacer phase shifter is developed. In recent years, the displacer phase shifter has been widely applied to regenerative refrigeration[25-27]. The displacer has the advantages of adjusting the phase and recovering acoustic power. The moving mass, spring stiffness, and rod-to-diameter ratio affect the efficiency of the refrigerator[28, 29]. Therefore, the displacer phase shifter can be adopted in the TAHP system because the working principle is the same as the refrigerator.",
        "bbox": [
            144,
            235,
            852,
            344
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "The existing literature indicates that the KDSHP, FPSHP, and TAHP are not suitable for aerospace cooling systems owing to their respective characteristics. Due to the limited size of TAHP in the application of spacecraft, the looped TAHP is not employed in spacecraft. The KDSHP faces several engineering challenges, specifically in friction. Due to the proximity of the hot heat exchanger of FSPHP to the motor, the hot-end temperature of FSPHP is limited. Therefore, the application of these heat pumps in aerospace thermal control systems is still a challenge. An acoustic power recovery pulse tube heat pump (APRPTHP) is designed, constructed, and tested to meet the requirements of aerospace thermal control systems. The passive rod displacer is employed to recover acoustic power and adjust the phase. In addition, the pulse tube is positioned between the compressor and the hot-end heat exchanger, which prevents high temperatures from affecting the stable operation of the compressor. Currently, few studies have studied the performance of heat pumps for this structure.",
        "bbox": [
            144,
            346,
            853,
            567
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "In this paper, the APRPTHP is studied using an experiment and CFD simulation. To illustrate the particular characteristics of acoustic power recovery, an electrical circuit analogy model is established. The heating performance is evaluated through experiments. The impacts of the working frequency, hot-end temperature, and cold-end temperature are investigated. Based on the experiments, a three-dimensional simulation is performed to study the heat transfer and oscillatory flow of the heat pump part.",
        "bbox": [
            144,
            569,
            853,
            680
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "2. Schematic of APRPTHP",
        "text_level": 2,
        "bbox": [
            146,
            687,
            386,
            703
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "The structure of APRPTHP is illustrated in Figure 1. It is primarily comprised of a linear compressor, a heat pump part, and a phase shifter. An opposed linear compressor is employed to reduce vibration. The pulse tube (PT), the hot end heat exchanger (HHX), the regenerator (REG), and the cold end heat exchanger (CHX) form a heat pump part. The heat pump part is arranged linearly to minimize energy losses. The REG is stuffed with the stacked wire mesh. Heat exchangers with slit-type structures are employed in HHX and CHX, which facilitate effective heat transfer and reduce dead volume. Owing to the different diameters of the PT and REG, flow straighteners (FS) are installed on two sides of the PT, which prevent the formation of jet flow.",
        "bbox": [
            144,
            713,
            853,
            859
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "Currently, four types of phase shifters are invariably utilized as phase shifters for refrigeration parts or heat pumps[30]. The passive phase shifter is used in this study. The displacer with rod, cylinder, and spring consists of phase shifters. The phase shifter contains an expansion space (ES), an auxiliary compression space (ACS), and a buffer space (BS). The chamber is divided by a displacer. These spaces have different cross-sectional areas due to the presence of displacement rods. When helium is present in these spaces, the pressure gap is generated, resulting in the passive oscillation of the spring. The phase shifter works at environmental temperature. The phase relation within the heat pump part is modulated by the phase shifter. Based on the enthalpy flow theory, APRPTHP can be operated efficiently when an ideal phase relation is realized inside the heat pump part. Additionally, the acoustic power in ES is transported to the ACS by the movement of the displacer. Then, the acoustic power for the ACS is transmitted to the heat pump part by a workrecovery pipe. Therefore, the displacer has the advantage of recovered acoustic power. Upon the recovered acoustic power being integrated with the produced acoustic power of the linear compressor, the APRPTHP is driven with this collective acoustic power.",
        "bbox": [
            144,
            862,
            852,
            916
        ],
        "page_idx": 2
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            87,
            855,
            288
        ],
        "page_idx": 3
    },
    {
        "type": "image",
        "img_path": "images/f5b8b49c0096fd76289c07b2e947364b8bbb0d272d859428e21e6ecb385e22ba.jpg",
        "image_caption": [
            "Figure. 1. Structure of APRPTHP."
        ],
        "image_footnote": [],
        "bbox": [
            275,
            291,
            731,
            472
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "3 Theoretical analyses for APRPTHP",
        "text_level": 2,
        "bbox": [
            144,
            501,
            475,
            518
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "To illustrate the particular performance of acoustic power recuperation, an electrical circuit analogy model of APRPTHP is shown in Figure. 2. It is following the thermoacoustic theory [31, 32]. The capability for the displacer and the vector supersession of helium at the T-junction is described by this model. The electrical, mechanical, and acoustic circuits, are shown in Figure. 2. These components are connected to form a whole system by mutual inductance transformers. All three components are represented by impedance types to facilitate understanding. Moreover, the voltage source $E ,$ resistor $R _ { e } ,$ and inductor Le are contained in the electrical circuit. For the mechanical component, the motor force F and velocity v are comparable to voltage and current I, respectively. Spring force, inertia force, and damping force are comparable to capacitance $C _ { m } ,$ inductance $L _ { m } ,$ and resistance $R _ { m } ,$ respectively[33]. For the acoustic component, the pressure wave $p$ is regarded as voltage and the volumetric flow rate U is regarded as current. PT, HHX, REG, and CHX are regarded as a resistor assembly, inductors, capacitor, and volumetric flow sources, respectively[34-36]. The phase shifter is similar to a mechanical circuit. The acoustic power is transmitted through it between two acoustic circuits. The performance of the transformer is related to the cross-sectional area on each side of the displacer. Differences in the cross-sectional areas of the two sides of the excluder result in unequal transformer coefficients. The impact of the workrecovery pipe is ignored. The volumetric flow rates from the primary compression space (CS) and ACS are aggregated at the T-junction. The converged volumetric flow rate enters the heat pump part.",
        "bbox": [
            144,
            527,
            855,
            879
        ],
        "page_idx": 3
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 3
    },
    {
        "type": "image",
        "img_path": "images/35d5bd1b6d782e8f6aeb36867509914eeb2050f40db30d134f280115c13b6898.jpg",
        "image_caption": [
            "Figure. 2. Electrical circuit analogy model for APRPTHP."
        ],
        "image_footnote": [],
        "bbox": [
            161,
            87,
            915,
            242
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "According to the energy conservation, the energy flow in APRPTHP with a passive phaseshifter is shown in Figure. 3. The electric power (W<sub>COM</sub>) is turned into acoustic power (PV power) in the CS by the linear compressor. The PV power is defined as the potential energy of the helium to do reversible work relative to the mean pressure as it expands isothermally. The acoustic power is translated into effective PV power through the displacer. After obtaining the volume flow rate, the PV power at the other locations of the APRPTHP can be calculated. Enthalpy change in an open system is easier to understand. compared with PV power. Energy loss from REG and PT is caused, resulting in a decrease in the gross heating capacity for HHX. The PV power in the phase shifter is returned to the heat pump part by the work-recovery tube, resulting in additional heating capacity. Therefore, the optimal performance of APRPTHP is higher.",
        "bbox": [
            144,
            273,
            853,
            456
        ],
        "page_idx": 4
    },
    {
        "type": "image",
        "img_path": "images/e8b55294f5cc19a2f9bc99c77463de2015dac3fb76cc5491c2d2a69857ffff3f.jpg",
        "image_caption": [
            "Figure. 3. Energy flow for APRPTHP."
        ],
        "image_footnote": [],
        "bbox": [
            263,
            456,
            715,
            632
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "4. Experimental setup",
        "text_level": 2,
        "bbox": [
            146,
            669,
            342,
            686
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "The heat pump unit and the phase shifter are designed and manufactured according to an existing linear compressor. Its rated power is 1000 W, and the maximum piston movement is 6 mm. Which is adopted for the experiment. The O-type rubber rings are employed to seal the contact surfaces of components. Furthermore, a vibration absorber is installed on the phase shifter. The vibration of APRPTHP is reduced in this way. In the experiment, the working frequency for the APRPTHP coincides with the intrinsic frequency for the vibration absorber, contributing to minimizing the impact of excessive vibration. The intrinsic frequency of the shock absorber is variable through modulating the quality of the shock absorber. Six working frequencies of 61, 63, 64, 65, 66, and 67 Hz are obtained for the experiment.",
        "bbox": [
            144,
            695,
            853,
            859
        ],
        "page_idx": 4
    },
    {
        "type": "table",
        "img_path": "images/452a0ccaf0bb74e16b50fb66a5040ef14db1b9e642cda051eae3268679663e3b.jpg",
        "table_caption": [
            "Table.1 Main parameters of APRPTHP"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Component</td><td>Parameter</td><td>Value</td><td>Unit</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=\"7\">Compressor</td><td>Piston</td><td>50</td><td>mm</td></tr><tr><td>Moving mass</td><td>1220</td><td>g</td></tr><tr><td>Magnetic spring stiffness</td><td>90000</td><td>N/m</td></tr><tr><td>Mechanical damping</td><td>25</td><td>N·s/m</td></tr><tr><td>Transduction coefficient</td><td>58</td><td>N/A</td></tr><tr><td>Length</td><td>50</td><td>mm</td></tr><tr><td>Diameter</td><td>30</td><td>mm</td></tr><tr><td rowspan=\"3\">HHX</td><td>Slit width</td><td>0.2</td><td>mm</td></tr><tr><td>Slit length</td><td>20</td><td></td></tr><tr><td>Length</td><td>30</td><td>mm</td></tr><tr><td rowspan=\"3\">REG</td><td>Diameter</td><td>35</td><td></td></tr><tr><td>Wire diameter</td><td>0.07</td><td>mm</td></tr><tr><td>Porosity</td><td>71.8%</td><td></td></tr><tr><td rowspan=\"3\">CHX</td><td>Slit width</td><td>0.2</td><td>mm</td></tr><tr><td>Slit length</td><td></td><td>mm</td></tr><tr><td>Displacer diameter</td><td>38</td><td>mm</td></tr><tr><td rowspan=\"3\">Phase shifter</td><td>Rod diameter</td><td>14</td><td>mm</td></tr><tr><td>Moving mass</td><td>65</td><td>g</td></tr><tr><td>Spring stiffness</td><td>9450</td><td>N/m</td></tr></table>",
        "bbox": [
            247,
            877,
            751,
            900
        ],
        "page_idx": 4
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 4
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            247,
            83,
            751,
            441
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "The experimental rig for APRPTHP is indicated in the Figure. 4. APRPTHP is positioned in the middle of other devices. The auxiliary devices are located around the APRPTHP. The linear compressor is driven by an intelligent AC power supply. Its uncertainty is ±2%. Which inputs electric power into the APRPTHP, and its working frequency can be changed. The temperature of CHX is controlled through heating resistors, and it is connected to the CHX for heating by a DC power supply. Its uncertainty is ±4.0%. The heating capacity of HHX is carried away by water bath #1. The heating capacity is obtained by the energy balance principle, as depicted in the equation. 1. For the energy analysis of APRPTHP, the energy entering APRPTHP contains the PV power from the linear compressor end and the heating capacity from the heating resistor of the CHX (Q<sub>e</sub>). When the leakage loss is not considered, the energy output of the heat pump part to the outside ambient is the heating capacity of APRPTHP. The heating performance $C O P _ { P V } )$ of APRPTHP is calculated through the equation. 2.",
        "bbox": [
            144,
            461,
            853,
            682
        ],
        "page_idx": 5
    },
    {
        "type": "equation",
        "img_path": "images/b272a540437d36de1b33b115d6c58668b65f14893f61498708eb2745fdf99c1d.jpg",
        "text": "$$\nQ _ { h } = W _ { P V } + Q _ { e }\\tag{2}\n$$",
        "text_format": "latex",
        "bbox": [
            440,
            682,
            557,
            697
        ],
        "page_idx": 5
    },
    {
        "type": "equation",
        "img_path": "images/8f523f7d89edd31623456d2e4438ab743d064f45fea67623d4ca47cfbadd2632.jpg",
        "text": "$$\n\\mathit { C O P } _ { P V } = \\frac { Q _ { h } } { W _ { P V } } = \\frac { W _ { P V } + Q _ { e } } { W _ { P V } } = 1 + \\frac { Q _ { e } } { W _ { P V } }\\tag{3}\n$$",
        "text_format": "latex",
        "bbox": [
            344,
            701,
            652,
            734
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "In addition, the compressor is cooled by water bath #2. A pressure sensor (ENDEVCO 8530B-1000) is used to measure the pressure at the heat pump inlet. It is integrated with a signal amplifier (ENDEVCO Model 136) and an oscilloscope. The accuracy of the signal amplifier is 0.5%. The oscilloscope is adopted to detect pressure waves. The movement of the compressor piston and displacer is determined indirectly by experimental conditions. Two pressure sensors (AE-YD-M10) are adopted to measure the pressure waves of the BS for the compressor and the phase shifter, which is used to calculate the movement [37]. T-Thermocouples are employed to determine the temperatures of PT, HHX, REG, and CHX. Its accuracy is ±0.5 K. It is connected to a temperature logger (KEYSIGHT 34970A), contributing to saving temperature data and displaying the value on",
        "bbox": [
            144,
            739,
            853,
            906
        ],
        "page_idx": 5
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            992
        ],
        "page_idx": 5
    },
    {
        "type": "image",
        "img_path": "images/a5dddad34b40db8708ba852d132fcf8ce5afd88c849f54c30a526fb7251c9789.jpg",
        "image_caption": [
            "(a) Photo of APRPTHP"
        ],
        "image_footnote": [],
        "bbox": [
            205,
            104,
            726,
            434
        ],
        "page_idx": 6
    },
    {
        "type": "image",
        "img_path": "images/d34ff6ecebf1a3c8c7c4f90ccb73a5bd57cc08cd8e604b10c329fa443e3ca9c7.jpg",
        "image_caption": [
            "(b) Experimental test device",
            "Figure. 4. The experimental rig for APRPTHP."
        ],
        "image_footnote": [],
        "bbox": [
            163,
            478,
            826,
            799
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "5. Uncertainty analysis for parameter measurements",
        "text_level": 2,
        "bbox": [
            144,
            854,
            608,
            871
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "The measurements of input power, pressure, and temperature are subject to certain errors. Measurement variations are caused by various aspects, including measurement methods, measurement conditions, the operator's skill level, and the accuracy of measurement equipment. Error analysis is an important step in evaluating and improving the accuracy of measurements to reduce the impact of errors on experimental results. Measurement errors can be classified into the following three categories: systematic errors, random errors, and gross errors.",
        "bbox": [
            144,
            881,
            852,
            915
        ],
        "page_idx": 6
    },
    {
        "type": "header",
        "text": "a computer.",
        "bbox": [
            146,
            89,
            235,
            102
        ],
        "page_idx": 6
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            992
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            852,
            159
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "5.1 Uncertainty analysis for the input electric power",
        "text_level": 2,
        "bbox": [
            146,
            161,
            526,
            177
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The input electric power of the APRPTHP is obtained from the value of the intelligent AC power supply. In addition, the energy absorption of the cold-end heat exchanger is provided by five heating resistors, which are measured directly from the DC power supply. Therefore, the measurement errors of the intelligent AC power supply and the DC power supply itself are the measurement errors of the input electric power. It is calculated by equations (3) and (4), respectively.",
        "bbox": [
            144,
            179,
            852,
            271
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/c71457a64d7ff581ac17c44ca6ccd248f0b758c9287905548eb1f0f9d9ba8c00.jpg",
        "text": "$$\n\\sigma _ { D C } = 2 \\% \\times V _ { D C } + 2 \\times V _ { D C \\operatorname* { m i n } }\\tag{4}\n$$",
        "text_format": "latex",
        "bbox": [
            389,
            280,
            616,
            297
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/3371de4e2748db7424aeb98de088fd3d9f63fe6f6173d6eea30091881215b119.jpg",
        "text": "$$\n\\sigma _ { A C } = 4 \\% \\times V _ { A C } + 4 \\times V _ { A C \\operatorname* { m i n } }\\tag{5}\n$$",
        "text_format": "latex",
        "bbox": [
            384,
            317,
            611,
            334
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "5.2 Uncertainty analysis for the pressure measurement",
        "text_level": 2,
        "bbox": [
            146,
            347,
            542,
            362
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The pressure of the heat pump inlet is measured by the pressure sensor (ENDEVCO 8530B-1000). Pressure measurements are taken 10 times. Uncertainty analyses are performed on these 10 random values of independent pressures. The subsample mean is",
        "bbox": [
            144,
            365,
            852,
            418
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/bb8897e58cc0b6ea6eda332e8be17fc10d2d05337c08e5c81e63f778c171c565.jpg",
        "text": "$$\n\\overline { { P } } = \\frac { 1 } { n } \\sum _ { i = 1 } ^ { n } P _ { i }\\tag{6}\n$$",
        "text_format": "latex",
        "bbox": [
            435,
            422,
            564,
            450
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The standard error of the arithmetic mean is",
        "bbox": [
            146,
            457,
            463,
            473
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/bddfd6f0a94473973b7b05cda5a949218f9a50ce5beeee9fe31e092583baeaa0.jpg",
        "text": "$$\nS _ { P } = { \\sqrt { { \\frac { 1 } { n ( n - 1 ) } } \\sum _ { i = 1 } ^ { n } \\Bigl ( P _ { i } - { \\overline { { P } } } \\Bigr ) ^ { 2 } } }\\tag{7}\n$$",
        "text_format": "latex",
        "bbox": [
            374,
            482,
            618,
            520
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The random error, pressure sensor calibration error, and pressure sensor Gauge Error are calculated by equations (7), (8), and (9), respectively",
        "bbox": [
            144,
            532,
            852,
            568
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/a89beca915beaa3f00b6e585ae8d8cedd1b5697a1c9eb3a777d5a8d69a8635b6.jpg",
        "text": "$$\n\\sigma _ { 1 } = \\pm 3 \\cdot S _ { P }\\tag{8}\n$$",
        "text_format": "latex",
        "bbox": [
            445,
            576,
            551,
            593
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/352bc0054a6ae46ee6ebb5dc9ab9d4898e86a23c054fbfc05199bca8c735336d.jpg",
        "text": "$$\n\\sigma _ { 2 } = P \\cdot 0 . 4 \\%\\tag{9}\n$$",
        "text_format": "latex",
        "bbox": [
            440,
            613,
            556,
            630
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/316d76a94ec9b574c18af125c634b6c18d2c1c22e6b5e47cd42c5ceb1065d68e.jpg",
        "text": "$$\n\\sigma _ { 3 } = P _ { \\mathrm { m a x } } \\cdot 0 . 5 \\%\\tag{10}\n$$",
        "text_format": "latex",
        "bbox": [
            431,
            650,
            564,
            667
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "Therefore, the static pressure measurement error of the pressure sensor is",
        "bbox": [
            146,
            681,
            670,
            696
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/aaaac1422ab3b2a85d45ef18f218d4b180526e4e366e8e9fdee33d28734144af.jpg",
        "text": "$$\n\\sigma _ { P } = \\sigma _ { 1 } + \\sigma _ { 2 } + \\sigma _ { 3 }\\tag{11}\n$$",
        "text_format": "latex",
        "bbox": [
            430,
            708,
            568,
            724
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The piston displacement measurement is calculated indirectly by measuring the pressure amplitude of the compressor and the backpressure chamber of the phase control unit. Therefore, the first step is to derive the measurement error of the pressure amplitude, which includes both random and systematic errors.",
        "bbox": [
            144,
            736,
            852,
            808
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The systematic error is",
        "bbox": [
            181,
            810,
            351,
            825
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/e2dd3f6b9f121a0c6d6a24154de6232bed271efaa3c943b731428e94abc7c874.jpg",
        "text": "$$\n\\sigma _ { 4 } = \\left| \\overline { { P } } \\right|\\tag{12}\n$$",
        "text_format": "latex",
        "bbox": [
            465,
            832,
            531,
            854
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The measurement error of the pressure amplitude of the pressure transducer is",
        "bbox": [
            181,
            866,
            739,
            881
        ],
        "page_idx": 7
    },
    {
        "type": "equation",
        "img_path": "images/cf424dab192c81f81de190dbec72a52eaefdf0b745e834db5b88f67a1b496871.jpg",
        "text": "$$\n\\sigma _ { p c o m p } = \\sigma _ { 1 } + \\sigma _ { 4 }\\tag{13}\n$$",
        "text_format": "latex",
        "bbox": [
            435,
            894,
            561,
            909
        ],
        "page_idx": 7
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "The compression piston is related to the amplitude of the backpressure chamber pressure as well as the static pressure. Therefore, the measurement error of the compression piston displacement is",
        "bbox": [
            144,
            86,
            852,
            139
        ],
        "page_idx": 8
    },
    {
        "type": "equation",
        "img_path": "images/f2e43c1bac501f12184830432b1d7f00118c61e4df6a7747a7c799bcbbfb5939.jpg",
        "text": "$$\n\\sigma _ { x } = \\pm \\sqrt { \\left( \\frac { V } { \\gamma P _ { m } A } \\right) ^ { 2 } \\times \\sigma _ { P } ^ { 2 } + \\left( \\frac { P V } { \\gamma P _ { m } ^ { 2 } A } \\right) ^ { 2 } \\times \\sigma _ { p c o m p } ^ { 2 } }\\tag{14}\n$$",
        "text_format": "latex",
        "bbox": [
            319,
            151,
            675,
            185
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The displacer displacement error in the power recovery phasing unit is obtained by the same calculation method.",
        "bbox": [
            144,
            198,
            850,
            231
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "5.3 Uncertainty analysis for the temperature measurement",
        "text_level": 2,
        "bbox": [
            146,
            236,
            568,
            250
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The temperature is measured using a T-type thermocouple. The measurement error includes measurement error, calibration error, and instrumentation error. Ten measurements are taken at 293 K, and these ten independent random values are analysed for error. The subsample mean is",
        "bbox": [
            144,
            254,
            852,
            307
        ],
        "page_idx": 8
    },
    {
        "type": "equation",
        "img_path": "images/37586f89ee4fc2829e40d719526ef7477d98c7f8e89e233f63f0e40e405f6193.jpg",
        "text": "$$\n\\overline { { T } } = \\frac { 1 } { n } \\sum _ { i = 1 } ^ { n } T _ { i }\\tag{15}\n$$",
        "text_format": "latex",
        "bbox": [
            436,
            311,
            563,
            338
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The standard error of the arithmetic mean is",
        "bbox": [
            146,
            347,
            463,
            362
        ],
        "page_idx": 8
    },
    {
        "type": "equation",
        "img_path": "images/4ab882640205127767339b90a41b2abb52559a1e164319b95362002439dde24c.jpg",
        "text": "$$\nS _ { T } = { \\sqrt { \\frac { 1 } { n ( n - 1 ) } \\sum _ { i = 1 } ^ { n } \\Bigl ( T _ { i } - { \\overline { { T } } } \\Bigr ) } } ^ { 2 }\\tag{16}\n$$",
        "text_format": "latex",
        "bbox": [
            376,
            370,
            620,
            410
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The random error is",
        "bbox": [
            146,
            420,
            295,
            436
        ],
        "page_idx": 8
    },
    {
        "type": "equation",
        "img_path": "images/217b04f15190cf914470748c6629455d64e59467dc118016329111e4db50d9e9.jpg",
        "text": "$$\n\\sigma _ { 5 } = \\pm 3 \\cdot S _ { T }\\tag{17}\n$$",
        "text_format": "latex",
        "bbox": [
            445,
            447,
            549,
            463
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The total error of the T-type thermocouple calibration error and instrumentation error is ±0.5 K $\\left( \\sigma _ { 6 } \\right)$ . The measurement error of the T-type thermocouple is",
        "bbox": [
            144,
            476,
            852,
            512
        ],
        "page_idx": 8
    },
    {
        "type": "equation",
        "img_path": "images/5d7223f634e675085fb9dae0614b9502eb381f5e7d92b7651780e7127fff2b91.jpg",
        "text": "$$\n\\sigma _ { T } = \\sigma _ { 5 } + \\sigma _ { 6 }\\tag{18}\n$$",
        "text_format": "latex",
        "bbox": [
            447,
            523,
            549,
            537
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "6. Simulation model of the APRPTHP",
        "text_level": 2,
        "bbox": [
            144,
            557,
            480,
            574
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "6.1 CFD simulation approaches for the APRPTHP",
        "text_level": 2,
        "bbox": [
            146,
            582,
            514,
            599
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The design, simulation, and optimization for the thermoacoustic heat pump and refrigerator are extensively performed using the traditional numerical theory, Sage, Regen, and DeltaEC [38-42]. The CFD (such as Fluent) simulation for APRPTHP is developed with the governing equations of working fluid dynamics and thermodynamics. The helium flow and heat transfer processes for the APRPTAHP are simulated by CFD. The temperature distributions and flow characteristics within the APRPTHP are observed through the simulation. To accurately, intuitively, and in detail describe the oscillation flow and heat transfer processes of helium in the heat pump, the CFD model is better than one-dimensional models. Moreover, the complex structure and fluid behaviors, such as turbulence and thermal attenuation, can be handled by adopting the CFD method. Therefore, the three-dimensional Fluent model as the virtual tool is utilized to understand the thermodynamic features and optimize the performance of the APRPTHP.",
        "bbox": [
            144,
            601,
            853,
            804
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "6.2 Geometric model for APRPTHP",
        "text_level": 2,
        "bbox": [
            146,
            806,
            410,
            821
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "The linear compressor, heat pump unit, and passive phase-shifter are designed with a cylindrical shape. The three-dimensional symmetric CFD model of the APRPTHP with a passive phase-shifter is shown in Figure. 5. Compared with local-scale CFD models of TAHP [19, 24, 43], the full-scale model simulation is employed in this paper, which matches the dimensions of the TAHP with the passive phase shifter. To ensure uniformity inside the heat pump part, the FSs are installed at both ends of the PT. The FSs are filled by using a COP wire mesh. Additionally, tapered transitions are introduced in zones with drastic radial dimension variations, avoiding jets and eddies. In the actual experiment, the change in the volume of the chamber on both sides for the displacer is caused by its oscillation in the axial direction. While the displacer is substituted in the simulation by the moving boundaries of the ES and ACS [44]. The structural parameters and boundary conditions for the Fluent model are listed in Table 2.",
        "bbox": [
            142,
            825,
            853,
            916
        ],
        "page_idx": 8
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            853,
            196
        ],
        "page_idx": 9
    },
    {
        "type": "image",
        "img_path": "images/e08a627a357df771d558d795eef1dff029e307693fbb8051a34c110c6107525b.jpg",
        "image_caption": [
            "Figure. 5. Three-dimensional simulation model for APRPTHP: (a) The geometric model and (b) The model grids."
        ],
        "image_footnote": [],
        "bbox": [
            149,
            198,
            847,
            655
        ],
        "page_idx": 9
    },
    {
        "type": "table",
        "img_path": "images/623e603fc49a5cb2345682bf15e416fc768dac97748b43576abcd9de8d0a0731.jpg",
        "table_caption": [
            "Table. 2 Structural parameters and boundary conditions"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Component</td><td>Diameter (mm)</td><td>Length (mm)</td><td>Boundary condition</td></tr><tr><td>CS</td><td>50</td><td>33.6</td><td>Tw=293 K</td></tr><tr><td>FS 1</td><td>30</td><td>3</td><td>Adiabatic</td></tr><tr><td>PT</td><td>30</td><td>50</td><td>Adiabatic</td></tr><tr><td>FS 2</td><td>30</td><td>3</td><td>Adiabatic</td></tr><tr><td>HHX</td><td>35</td><td>20</td><td>Tw=353 K</td></tr></table>",
        "bbox": [
            223,
            789,
            774,
            903
        ],
        "page_idx": 9
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 9
    },
    {
        "type": "table",
        "img_path": "images/05dfdfc83cfd05a8aee00888649b064f89236b17591a3c891184c4fb11fac095.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>REG 35</td><td>30</td><td>Adiabatic</td></tr><tr><td>CHX 35</td><td>18</td><td> $T _ { w } { = } 2 9 3 \\mathrm { K }$ </td></tr><tr><td>CT A 12</td><td>90</td><td> $T _ { w } { = } 2 9 3 \\mathrm { K }$ </td></tr><tr><td>CT B 12</td><td>55</td><td> ${ \\cal T } _ { w } { = } 2 9 3 \\mathrm { \\ K }$ </td></tr><tr><td>CT C 12</td><td>288</td><td> $T _ { w } { = } 2 9 3 \\mathrm { K }$ </td></tr></table>",
        "bbox": [
            223,
            85,
            774,
            179
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "6.3 Movement boundaries and porous zones parameters for APRPTHP",
        "text_level": 2,
        "bbox": [
            146,
            199,
            658,
            216
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "The motion for the compression piston and the displacer is emulated by employing a userdefined function (UDF). The movements for the piston and displacer in the UDF are specified in equations (18) and (19), respectively.",
        "bbox": [
            144,
            219,
            852,
            272
        ],
        "page_idx": 10
    },
    {
        "type": "equation",
        "img_path": "images/23f7bf85da082d093e905afdee7fbb301399e07d12f33e9756fb2c0391c3fffe.jpg",
        "text": "$$\nX _ { p } = X _ { p 0 } \\cdot \\sin \\left( \\omega t \\right)\\tag{19}\n$$",
        "text_format": "latex",
        "bbox": [
            423,
            280,
            574,
            298
        ],
        "page_idx": 10
    },
    {
        "type": "equation",
        "img_path": "images/6247a21484b0c6da6378a660fded2c6e34f4b020f74df1319b51f377746f8870.jpg",
        "text": "$$\nX _ { d } = X _ { d 0 } \\cdot ( \\omega t + \\varphi )\\tag{20}\n$$",
        "text_format": "latex",
        "bbox": [
            421,
            318,
            576,
            335
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "where $X _ { p }$ is the piston displacement, $X _ { d }$ is the displacer displacement, $X _ { p 0 }$ is the movement amplitude of the piston, $X _ { d 0 }$ is the movement amplitude of the displacer, � is the angular frequency $( \\omega { = } 2 \\pi f )$ , and $\\varphi$ is the phase difference for the compression piston and the displacer.",
        "bbox": [
            144,
            348,
            852,
            403
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "The velocity for the piston and displacer in the UDF is specified in equations (20) and (21), respectively.",
        "bbox": [
            144,
            404,
            850,
            438
        ],
        "page_idx": 10
    },
    {
        "type": "equation",
        "img_path": "images/6230deea53a7c7c58359448f0b83375a9649e8a8740ef11ccbae5b6cb3aacd1e.jpg",
        "text": "$$\nV _ { p } = { \\frac { d X _ { p } } { d t } } = X _ { p o } \\cdot \\omega \\cdot \\cos \\left( \\omega t \\right)\\tag{21}\n$$",
        "text_format": "latex",
        "bbox": [
            381,
            441,
            615,
            470
        ],
        "page_idx": 10
    },
    {
        "type": "equation",
        "img_path": "images/de510d5eae5bbebe70c4b1d8ed5ba8173f7d61e0f1c1110143ab5fce98d8a0ef.jpg",
        "text": "$$\nV _ { d } = \\frac { d X _ { d } } { d t } = X _ { d 0 } \\cdot \\omega \\cdot \\cos \\left( \\omega t + \\varphi \\right)\\tag{22}\n$$",
        "text_format": "latex",
        "bbox": [
            368,
            478,
            630,
            510
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "where $V _ { p }$ is the compression piston velocity and $V _ { d }$ is the displacer velocity.",
        "bbox": [
            146,
            514,
            710,
            531
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "The charge pressure and the cold-end temperature are 2.0 MPa and 293 K, respectively. The movement of the piston and displacer and operation frequency are variable in different operation conditions. The data is provided from the experimental study. Helium is considered to be the ideal gas in the simulation due to working temperatures above 40 K. Therefore, the polynomial equation of the temperature is employed to fit the thermal conductivity and viscosity of helium. The slit-type heat exchangers are equated to the screen heat exchangers [45, 46]. The REG, heat exchangers, and FSs are considered porous media. Owing to the conflict between the dynamic mesh model and the non-thermal equilibrium model in the simulation, porous media are modeled using the heat balance model. For the Fluent software, the porosity, permeability, and drag factor are utilized to define the porous media. The factors are shown in Table 3.",
        "bbox": [
            144,
            535,
            853,
            719
        ],
        "page_idx": 10
    },
    {
        "type": "table",
        "img_path": "images/7b2eb54bea7cc09c573afb2e87353a29cbc5fbf939cb91cb775ab180bef57ffd.jpg",
        "table_caption": [
            "Table. 3 The factors of porous media."
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Components</td><td>Material</td><td>ε</td><td> $\\alpha ( \\mathbf { m } ^ { 2 } )$ </td><td> $C _ { 2 } ( \\mathbf { m } ^ { - 1 } )$ </td></tr><tr><td>FS 1</td><td>Copper</td><td>0.78</td><td>456800000</td><td>6313</td></tr><tr><td>FS 2</td><td>Copper</td><td>0.78</td><td>456800000</td><td>6543</td></tr><tr><td>HHX</td><td>Copper</td><td>0.18</td><td>415200000</td><td>3683</td></tr><tr><td>REG</td><td>steel</td><td>0.72</td><td>5543000000</td><td>28240</td></tr><tr><td>CHX</td><td>Copper</td><td>0.24</td><td>415200000</td><td>3896</td></tr></table>",
        "bbox": [
            258,
            772,
            737,
            888
        ],
        "page_idx": 10
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            992
        ],
        "page_idx": 10
    },
    {
        "type": "text",
        "text": "6.4 Meshing grid for APRPTHP",
        "text_level": 2,
        "bbox": [
            146,
            86,
            383,
            102
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "The modeling and meshing of APRPTHP are done using ICEM software. Mesh refinement is introduced for near-wall regions and joints of different parts to derive more precise simulation data. The viscous penetration depth is conducted to determine the boundary mesh height. It is calculated by the equation. (22).",
        "bbox": [
            144,
            105,
            853,
            178
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/4f1c80e9eec6e212b61522b8a7e998cb7955f7c9d63f6d4b674bd91c97a03577.jpg",
        "text": "$$\n\\lambda _ { \\nu } = \\sqrt { \\frac { \\mu } { \\rho _ { f } \\pi f } }\\tag{23}\n$$",
        "text_format": "latex",
        "bbox": [
            447,
            187,
            549,
            222
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "where $\\rho _ { f }$ is the density of the working fluid, � is the working frequency of APRPTHP, and � is the dynamic viscosity coefficient of the working fluid. The temperature determines the viscous penetration depth.",
        "bbox": [
            144,
            235,
            852,
            288
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "To ensure that the number of meshes is not correct to affect the simulation results, a mesh independence analysis is performed. The result is listed in Table.4. It can be noticed that the simulation results remain virtually constant when the number of elements is increased to $4 . 1 \\times 1 0 ^ { 5 }$ The element of $4 . 1 \\times 1 0 ^ { 5 }$ is utilized in all cases.",
        "bbox": [
            144,
            291,
            852,
            362
        ],
        "page_idx": 11
    },
    {
        "type": "table",
        "img_path": "images/5192956cce745a58f1f4ff36f87b160cba138d9892acb50f92d8a0b2804b4233.jpg",
        "table_caption": [
            "Table. 4 The grid independence result."
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Element (×10⁵)</td><td>1.2</td><td>1.8</td><td>2.5</td><td>3.4</td><td>4.1</td><td>5.1</td><td>6.1</td></tr><tr><td> $Q _ { h } \\left( \\mathrm { W } \\right)$ </td><td>157.1</td><td>184.7</td><td>207.1</td><td>224.4</td><td>253</td><td>254.7</td><td>255.9</td></tr></table>",
        "bbox": [
            247,
            380,
            751,
            423
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "6.5 Governing equation for the APRPTHP computational models",
        "text_level": 2,
        "bbox": [
            146,
            444,
            615,
            460
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "For the gas domain of APRPTHP, the mass equation is expressed as:",
        "bbox": [
            179,
            463,
            675,
            479
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/02f369f004347a88f07fadb011f015c1036a24625da3c10393bd72d3772cb64b.jpg",
        "text": "$$\n\\frac { \\partial \\rho _ { f } } { \\partial t } + \\nabla \\cdot ( \\rho _ { f } ) = 0\\tag{24}\n$$",
        "text_format": "latex",
        "bbox": [
            426,
            481,
            574,
            511
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "The momentum equation is expressed as:",
        "bbox": [
            146,
            518,
            445,
            533
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/59b9596257795abf6ae837e28ca829c4e9f690e03fb28e3d0022ef136e26f485.jpg",
        "text": "$$\n\\frac { \\partial } { \\partial t } \\left( \\rho _ { f } \\boldsymbol { v } \\right) + \\boldsymbol { \\nabla } \\cdot \\left( \\rho _ { f } \\boldsymbol { v } \\boldsymbol { v } \\right) = - \\boldsymbol { \\nabla } p + \\boldsymbol { \\nabla } \\cdot \\left( \\overline { { \\boldsymbol { \\tau } } } \\right) + \\boldsymbol { S } _ { i }\\tag{25}\n$$",
        "text_format": "latex",
        "bbox": [
            329,
            537,
            670,
            567
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "The energy equation is expressed as:",
        "bbox": [
            146,
            574,
            413,
            589
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/7af56784d6318851cf72af0bf4c800e014c99a913571911b0db747df13068d90.jpg",
        "text": "$$\n\\frac { \\partial } { \\partial t } \\left( \\rho _ { f } E _ { f } \\right) + \\nabla \\cdot \\left[ \\upsilon \\left( \\rho _ { f } E _ { f } + p \\right) \\right] = \\nabla \\cdot \\left[ K _ { f } \\nabla T + \\left( \\stackrel { \\triangledown } { \\tau } \\upsilon \\right) \\right]\\tag{26}\n$$",
        "text_format": "latex",
        "bbox": [
            295,
            594,
            702,
            623
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "where � is the velocity of the helium, $\\rho _ { f }$ is the density of the helium, � is the working pressure,   \n$T _ { f }$ is the temperature of the working fluid, $k _ { f }$ is the thermal conductivity of the helium, $E _ { f }$ is the   \nenergy of the helium, and $\\tau$ is the stress tensor of the helium.",
        "bbox": [
            144,
            630,
            852,
            693
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "The mass equation of porous areas is written as:",
        "bbox": [
            181,
            705,
            527,
            719
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/1de052958f03d0f95175c26cc61da6b0665e1523a5ed9da917d13d8122676f86.jpg",
        "text": "$$\n\\frac { \\partial \\varepsilon \\rho _ { f } } { \\partial t } + \\nabla \\cdot ( \\varepsilon \\rho _ { f } \\boldsymbol { v } ) = 0\\tag{27}\n$$",
        "text_format": "latex",
        "bbox": [
            410,
            722,
            589,
            752
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "The momentum equation of porous areas is written as",
        "bbox": [
            181,
            760,
            569,
            775
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/beb558612ca35c7ae54e6b9b7ad38ac423e621eb69769298cab1f85ba86d92ac.jpg",
        "text": "$$\n\\frac { \\partial } { \\partial t } \\left( \\varepsilon \\rho _ { f } v \\right) + \\nabla \\cdot \\left( \\varepsilon \\rho _ { f } v v \\right) = - \\varepsilon \\nabla p + \\nabla \\cdot \\left( \\varepsilon \\overline { { \\tau } } \\right) + S _ { i }\\tag{28}\n$$",
        "text_format": "latex",
        "bbox": [
            312,
            778,
            689,
            807
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "where $\\varepsilon$ is the porosity in the porous zones, $S _ { i }$ is the source term that is expressed as:",
        "bbox": [
            144,
            815,
            757,
            831
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/bcba7772f52738a9cd9987ecaa0905d3cd131425b170032714b563aab08925ba.jpg",
        "text": "$$\nS _ { i } = - \\bigg ( \\frac { u } { \\alpha } v + \\frac { C _ { 2 } } { 2 } \\rho _ { f } | v | v \\bigg )\\tag{29}\n$$",
        "text_format": "latex",
        "bbox": [
            400,
            834,
            596,
            864
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "where � is the permeability, and $C _ { 2 }$ is the resistance factor.",
        "bbox": [
            146,
            871,
            579,
            887
        ],
        "page_idx": 11
    },
    {
        "type": "text",
        "text": "The energy-conserved equation in porous regions is given by:",
        "bbox": [
            179,
            890,
            625,
            906
        ],
        "page_idx": 11
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 11
    },
    {
        "type": "equation",
        "img_path": "images/51c953d5756d4a1cece8760cd8f8382d9594b42f40e316ffc2c9f0b05de70f91.jpg",
        "text": "$$\n\\frac { \\partial } { \\partial t } \\left[ \\varepsilon \\rho _ { f } E _ { f } + ( 1 - \\varepsilon ) \\rho _ { S } E _ { S } \\right] + \\nabla \\cdot \\left[ \\boldsymbol { v } ( \\rho _ { f } E _ { f } + p ) \\right] = \\nabla \\cdot \\left[ k _ { e f f } \\nabla T + \\left( \\overline { { \\boldsymbol { \\tau } } } \\cdot \\boldsymbol { v } \\right) \\right]\\tag{30}\n$$",
        "text_format": "latex",
        "bbox": [
            228,
            86,
            771,
            116
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "where $k _ { e f f }$ is the coefficient of effective thermal conductivity in porous regions, $\\rho _ { s }$ is the density of porous areas, and $E _ { s }$ is the energy of porous areas.",
        "bbox": [
            144,
            123,
            853,
            158
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "6.6 Numerical scheme and model validation for APRPTHP",
        "text_level": 2,
        "bbox": [
            146,
            161,
            573,
            177
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "The Navier-Stokes equations are solved by using the finite volume method for the Fluent model. The turbulence model is a k-ε model with a low Reynolds number. Owing to the porous media model, heat exchanger pressures such as accumulators are discretized using PRESTO, while flow variables are considered to use a second-order upwind scheme. Pressure and velocity are coupled using the PISO algorithm. The critical parameters are slightly different compared to each cycle based on the convergence criteria of the oscillatory flow. Then, the simulation is assumed to reach a steady state. The convergence criterion of the energy equation is 10<sup>6</sup>, while the convergence criterion for the other equations is 10<sup>3</sup>. A time step of $1 { \\times } 1 0 ^ { 4 } \\mathrm { s } ( \\equiv 1 / f n )$ is adopted in all cases, which facilitates the accuracy of the simulation. The maximum number of iterations per time step (n) is 40.",
        "bbox": [
            144,
            180,
            855,
            344
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "To validate the accuracy of the Fluent model, various simulation cases are compared with experimental results. The parameters of the TAHP and working conditions in the experiment are set in the Fluent model. The heating capacity and pressure ratio of the heat pump part for simulation and experiment are shown in Figure. 6. They are estimated under different heat temperatures. The relative error for the heating capacity is less than 10% between the simulation and experiment. The relative error is higher with the increase in heating temperature. This explains why energy loss from the environment is ignored in the simulation. Moreover, the pressure ratio for the heat pump inlet slightly improves when the heating temperature is higher. The experimental results are lower than the simulation results, owing to the gas consumption of the linear compressor in the experiment. Generally, the simulation results are reliable. It is convincing to analyze flow and heat transfer properties inside the heat pump part based on the simulation result.",
        "bbox": [
            144,
            347,
            853,
            549
        ],
        "page_idx": 12
    },
    {
        "type": "chart",
        "img_path": "images/bddac68740981f39c1abb1e6de744d770cb4c22d869b26fff18d5a697f0eafef.jpg",
        "content": "",
        "chart_caption": [
            "Figure. 6 Comparison of simulated and experimental heating capacity and pressure ratio."
        ],
        "chart_footnote": [],
        "bbox": [
            262,
            550,
            736,
            806
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "7. Performance analysis and discussion for APRPTHP",
        "text_level": 2,
        "bbox": [
            144,
            835,
            621,
            852
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "7.1. Typical heating performance",
        "text_level": 2,
        "bbox": [
            146,
            862,
            391,
            877
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "The heat-up curve of APRPTHP is shown in Figure 7(a). The copper mass of HHX is 1.44 kg. Therefore, the heating temperature of 353 K is reached in 242 s. The pressure wave at the compressor outlet over two cycles for typical heating performance is illustrated in the Figure. 7(b). The pressure wave is basically in the form of a sinusoidal function. The average pressure is 2.03 MPa, the pressure wave amplitude is 0.18 MPa, and the pressure ratio is 1.2. Based on the compressor piston, the phase of the pressure wave is 18.3°at the heat pump inlet.",
        "bbox": [
            144,
            881,
            852,
            915
        ],
        "page_idx": 12
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 12
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            852,
            159
        ],
        "page_idx": 13
    },
    {
        "type": "chart",
        "img_path": "images/d9c85c833e62648468d98266d7e511fe4b979fc541b25140feaee90dfda005a7.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            151,
            158,
            495,
            343
        ],
        "page_idx": 13
    },
    {
        "type": "chart",
        "img_path": "images/435dc18fee9b632493c011184a7def092a1bab38c66fb47e017eb89c52b145ed.jpg",
        "content": "",
        "chart_caption": [
            "Figure. 7. The heating curve (a) and the pressure variation (b)."
        ],
        "chart_footnote": [],
        "bbox": [
            500,
            159,
            848,
            340
        ],
        "page_idx": 13
    },
    {
        "type": "text",
        "text": "The heating capacities and $C O P _ { P V }$ at different heating temperatures are depicted in Figure. 8. It can be evident that the heating capacity and $C O P _ { P V }$ decrease with higher heating temperature for constant input electric power. It is explained that the higher the heating temperature, the greater the temperature difference between CHX and HHX, limiting its heating capacity. As a result, its $C O P _ { P V }$ decreases. Moreover, a higher heating capacity is yielded with greater input electric power at constant heating temperature. However, the highest $C O P _ { P V }$ is acquired with the input electric power of 175 W when the heating temperature is constant. This result is attributed to the fact that the heating capacity of the heat pump is limited, and the increase in the input electric power does not increase the heating capacity accordingly. Therefore, with the input electric power increases, its heating capacity increases slightly, whereas its $C O P _ { P V }$ decreases. Specifically, the heating capacity is 226W when the input electric power and the heating temperature are 353 K and 175W. And the relative Carnot efficiency is 36.5%.",
        "bbox": [
            144,
            366,
            853,
            585
        ],
        "page_idx": 13
    },
    {
        "type": "chart",
        "img_path": "images/76c59a516e6e7a3ad602734f1031d68fee7ac769a18174f78a90e237533475f1.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            164,
            587,
            502,
            769
        ],
        "page_idx": 13
    },
    {
        "type": "chart",
        "img_path": "images/0217098b37f2a0dce3d706eefade0a0f6c247914a24a30bff33b039079904166.jpg",
        "content": "",
        "chart_caption": [
            "Figure. 8. The heating capacity (a) and $C O P _ { P V }$ (b) at different heating temperatures."
        ],
        "chart_footnote": [],
        "bbox": [
            500,
            587,
            833,
            769
        ],
        "page_idx": 13
    },
    {
        "type": "text",
        "text": "For the different heating temperatures and input electric power, the movement variation of the compression piston and displacer is shown in Figure. 9(a). The movement of the piston and displacer is much higher with the higher input electric power. Therefore, the linear compressor is started with a low input electric power, ensuring the safe operation of the machine at the environmental temperature. The movement of the piston and displacer slightly decreases with the increase in heating temperature. Due to the increase in helium viscosity caused by the increase in temperature, the resistance to piston movement increases, resulting in a slight decrease in piston amplitude. For Figure. 9(b), it can be discovered that the piston-pressure and displacer-pressure phase differences increase slightly. The variations of the piston-pressure and displacer-pressure phase differences are less than 1.5°. While the phase difference is essentially uniform under different input electric power. The impacts of the heating temperature and the input electric power on phase difference are minimal.",
        "bbox": [
            144,
            793,
            853,
            902
        ],
        "page_idx": 13
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 13
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            853,
            178
        ],
        "page_idx": 14
    },
    {
        "type": "chart",
        "img_path": "images/5835feff786585ceba33c6e0380cb9240ff0f7de9cce41d0e4693828579f3782.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            164,
            183,
            480,
            357
        ],
        "page_idx": 14
    },
    {
        "type": "chart",
        "img_path": "images/3e5d4299df9a0e53d66d207aa65b2ecd526bf7539c19165d9db02af8775a5db3.jpg",
        "content": "",
        "chart_caption": [
            "Figure. 9. Piston and displacer: displacement (a) and phase difference (b)."
        ],
        "chart_footnote": [],
        "bbox": [
            492,
            183,
            835,
            359
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "7.2 Effect of cold-end temperature and working frequency",
        "text_level": 2,
        "bbox": [
            146,
            385,
            564,
            399
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "The impacts of cold-end temperature on the heating capacity and $C O P _ { P V }$ are illustrated in Figure. 10. It is observed that the heating capacity is higher with the increase of cold-end temperature and input electric power. When the input electric power is 200 W, the thermal energy in an environment at a temperature of 273 K is absorbed by the APRPTHP. Afterward, the temperature is elevated to 353 K, and a heating capacity of 222 W is released with a $C O P _ { P V }$ of 1.85. The thermal energy is generated at high-temperature differences, which is one of the advantages of APRPTHP. Conventional heat pumps have difficulty achieving this objective. Moreover, when the input electric power is 175 W and 150 W, the $C O P _ { P V }$ is higher. It indicates that the APRPTHP is better suited for operation at a power of 175 W. This phenomenon is consistent with the effect of different input electric power on $C O P _ { P V }$ at different hot-end temperatures.",
        "bbox": [
            144,
            403,
            853,
            586
        ],
        "page_idx": 14
    },
    {
        "type": "chart",
        "img_path": "images/96b3e141d9724fbd0dcad7af2f712103a612c71d64376ae9ae4244866fb5cf96.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            166,
            588,
            495,
            769
        ],
        "page_idx": 14
    },
    {
        "type": "chart",
        "img_path": "images/486337398873aa1739476cf14917ff2241a54e2483fd055ebaa46749f080689e.jpg",
        "content": "",
        "chart_caption": [
            "Figure. 10. The heating capacity (a) and $C O P _ { P V }$ (b) at different cold-end temperatures."
        ],
        "chart_footnote": [],
        "bbox": [
            507,
            588,
            835,
            765
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "The influence of working frequency on heating capacity and $C O P _ { P V }$ for different input electric power by experiment is illustrated in Figure. 11. For different working frequencies, the heating capacity increases with the increase of input electric power, and the $C O P _ { P V }$ is the highest at the input electric power of 175 W. In addition, it is found that the highest heating capacity and $C O P _ { P V }$ are obtained at the working frequency of 64 Hz. The heating capacity and cop begin to decrease at 65 Hz. This phenomenon can be explained that the 64Hz is the resonant frequency of the linear compressor and heat pump unit. Moreover, the phase difference between the compressor piston and the displacer decreases with the increase in working frequency. There is an optimal phase difference between the compression piston and the displacer of 81.25°. Therefore, the heating capacity and the $\\mathrm { C O P _ { P V } }$ occur at peak value when the working frequency is 64 Hz.",
        "bbox": [
            144,
            791,
            853,
            902
        ],
        "page_idx": 14
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 14
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            852,
            159
        ],
        "page_idx": 15
    },
    {
        "type": "chart",
        "img_path": "images/c7316c329a6c6c2f3c392ea0fb9fbc4a3b61edff16359eaffe04c2da13e73f8c.jpg",
        "content": "",
        "chart_caption": [
            "(a) Operating frequency (Hz)"
        ],
        "chart_footnote": [],
        "bbox": [
            166,
            161,
            500,
            338
        ],
        "page_idx": 15
    },
    {
        "type": "chart",
        "img_path": "images/132905c85c1bd80c6414ecc6c946f90424925b6f959df6f8fda5cdfe2dfbeb7b.jpg",
        "content": "",
        "chart_caption": [
            "Figure. 11. The heating capacity (a) and $C O P _ { P V }$ (b) for the experiment at different working frequencies."
        ],
        "chart_footnote": [],
        "bbox": [
            499,
            161,
            833,
            342
        ],
        "page_idx": 15
    },
    {
        "type": "text",
        "text": "The heating capacity and $C O P _ { P V }$ of the APRPTHP at different operating frequencies and input electric power derived from CFD simulation are shown in Figure 12. Heating performance can be significantly improved with an increase in electric power input. A tendency to increase and then decrease the heating performance is displayed with the increase in working frequency. This trend of variation is identical to the trend of the experimental data. However, the optimal working frequency is 65 Hz for CFD simulation. The simulation results are different from the experimental results. It can be explained that experimental process losses are ignored in the simulation process, contributing to the improvement of optimal working frequency.",
        "bbox": [
            144,
            365,
            853,
            513
        ],
        "page_idx": 15
    },
    {
        "type": "chart",
        "img_path": "images/90beee6fbd6737c705b6f5278492321a29af69f7e4e2f19598a9e0aa337af954.jpg",
        "content": "",
        "chart_caption": [
            "(a) Operating frequency (Hz)",
            "electric powers."
        ],
        "chart_footnote": [],
        "bbox": [
            280,
            521,
            754,
            781
        ],
        "page_idx": 15
    },
    {
        "type": "text",
        "text": "7.3. Working characteristics of the APRPTHP",
        "text_level": 2,
        "bbox": [
            147,
            846,
            482,
            863
        ],
        "page_idx": 15
    },
    {
        "type": "text",
        "text": "To understand the working characteristics of the APRPTHP at the optimal working conditions, the pressure wave of three chambers, axial temperature of the heat pump unit in one cycle, the pressure wave and mass flow in PT, and the pressure wave and mass flow in REG from CFD data are shown in Figure 13.",
        "bbox": [
            144,
            865,
            852,
            901
        ],
        "page_idx": 15
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 15
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            852,
            121
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "The pressure wave in the working chambers is depicted in Figure 13(a). It can be noticed that the pressure waves conform to the sine waveform. The pressure amplitude of the compressor chamber is the highest, and the pressure amplitude of the ES is the lowest. This is explained by the fact that the pressure drop is generated in the heat pump unit. Moreover, the pressure phase in the ES lags slightly behind the compressor space.",
        "bbox": [
            144,
            123,
            853,
            215
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "The axial temperature of the helium in the heat pump unit is shown in Figure 13(b). Based on the equilibrium position of the piston with the initial moment, the axial temperature distribution of the heat pump unit center is displayed at every quarter of one cycle. Owing to the assumption of no energy loss in the heat exchanger, a significant temperature gradient is formed in the axial direction of the REG and PT. In addition, for the PT, the highest temperature of 1/4T and 2/4T (the expansion process) is smaller than 3/4T and 4/4T (the compression process), respectively[47]. While the axial temperature of REG is consistent over a cycle.",
        "bbox": [
            144,
            216,
            853,
            344
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "To analyze the flow properties of the optimal working condition, the phase difference between the mass flow rate and pressure at the inlet and outlet of REG and PT is shown in the Figure 13(c)(d). It can be found that the phase of the mass flow rate takes precedence over the pressure wave at the PT inlet. While the phase of the mass flow rate lags behind the pressure wave at the PT inlet. For the inlet and outlet for the REG, the phase of the mass flow rate follows the pressure wave with a lag. From the phase analysis perspective, the phase difference between the mass flow rate and pressure wave is $0 ^ { \\circ }$ at a location inside the PT. This phenomenon is different from that of the refrigerator.",
        "bbox": [
            144,
            346,
            853,
            493
        ],
        "page_idx": 16
    },
    {
        "type": "text",
        "text": "In summary, it can be found that the highest helium temperature is discovered at the hot end of the PT, approaching the HHX. In addition, the phase difference between mass flow and pressure at $0 ^ { \\circ }$ is located at the hot end of the PT. This conforms with the phase relationship of the APRPTHP. In the design of APRPTHP, the optimum phase for the efficiency of the APRPTHP operation is significant.",
        "bbox": [
            144,
            495,
            852,
            586
        ],
        "page_idx": 16
    },
    {
        "type": "chart",
        "img_path": "images/7c42f8ab2b458d9bf38635467050e934d2fc493dc11b60f00d7c3efc36698957.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            164,
            590,
            480,
            749
        ],
        "page_idx": 16
    },
    {
        "type": "chart",
        "img_path": "images/8df6b9295954789965742d14c0e678b94fa77f5d51fc937d7832ab85616a992f.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            497,
            590,
            808,
            746
        ],
        "page_idx": 16
    },
    {
        "type": "chart",
        "img_path": "images/35681783b008f628f7ffb9fed3833cae82a21d80000a49d8f2e3b03ce75a67e2.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            166,
            752,
            497,
            915
        ],
        "page_idx": 16
    },
    {
        "type": "chart",
        "img_path": "images/b0b89013aac518f9f657ceda5f39659f5cda72c2a96a8ca91c895dd4f553b458.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            504,
            753,
            833,
            915
        ],
        "page_idx": 16
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 16
    },
    {
        "type": "image",
        "img_path": "images/ffbe568b2dc7f83bbe32d04eaef83d57aff3099a1dec0b397518ab843fa5931f.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            58,
            780,
            260,
            908
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Figure. 13 (a) Pressure wave of three chambers; (b) Axial temperature of the heat pump part in one cycle; (c) Pressure wave and mass flow in PT; (d) Pressure wave and mass flow in REG.",
        "bbox": [
            163,
            86,
            831,
            120
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "7.4 Temperature distribution analysis for REG and PT",
        "text_level": 2,
        "bbox": [
            146,
            124,
            542,
            139
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "Compared to the REG of a pulse tube refrigerator, the REG length-to-diameter ratio of APRPTHP is smaller. In this paper, the REG length-to-diameter ratio is 0.86. The REG is filled with a stainless steel laminar flow screen. As a result, a direct current flow inside the REG is generated, resulting in improved axial temperature uniformity. Therefore, the helium flow condition inside the REG is indirectly determined by performing temperature measurements on the outer wall surface of the REG. The thermocouple arrangement for the REG in the experiment is shown in Figure 14. Eight thermocouples are arranged on the REG. Six of those $\\mathrm { ( T _ { 1 } \\sim T _ { 6 } ) }$ are uniformly distributed in the radial direction of the REG mid-section. Three of those $( \\mathrm { T } _ { 1 } , \\mathrm { T } _ { 7 } , \\mathrm { T } _ { 8 } )$ are uniformly distributed in the axial direction of the REG.",
        "bbox": [
            144,
            142,
            853,
            307
        ],
        "page_idx": 17
    },
    {
        "type": "image",
        "img_path": "images/f409703cd1d174a48406bbd7782d1221f9f095b53f47c8bffbfdf89405ebc3c4.jpg",
        "image_caption": [
            "(a)"
        ],
        "image_footnote": [],
        "bbox": [
            252,
            310,
            495,
            447
        ],
        "page_idx": 17
    },
    {
        "type": "image",
        "img_path": "images/f7eff8187eff578f9c95a1d3269dbe733372d59afa2c483b8d44384112ec7e22.jpg",
        "image_caption": [
            "(b)",
            "Figure. 14. The schematic of thermocouple arrangement for REG: vertical (a) and cross sections (b)."
        ],
        "image_footnote": [],
        "bbox": [
            532,
            307,
            741,
            447
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "When the working frequency, cold-end temperature, and charging pressure are 64 Hz, 293 K, and 2.0 MPa, respectively, the axial temperature distribution in the REG for different heating temperatures and input electric power is depicted in Figure 15(a\\~b). It can be found that the temperature is linear in the axial direction of the REG. The experimental phenomena are consistent with the simulation, as shown in Figure 13(b). Additionally, the effect of the heating temperature on the hot end of the REG is significant, while the influence on the cold end of the REG is slight. The temperature gradient is improved with higher heating temperatures. The temperature gradient is hardly impacted by input electric power.",
        "bbox": [
            144,
            495,
            852,
            642
        ],
        "page_idx": 17
    },
    {
        "type": "text",
        "text": "The radial temperature distribution in the REG for different heating temperatures and input electric power is shown in Figure 15(c\\~d). It can be discovered that the uniformity of the radial temperature distribution is slightly influenced by heating temperature and input electric power. Moreover, the temperature difference exists at different angles, and the maximum temperature difference is 5 K. The reason for this result could be that the thermocouple of $1 2 0 ^ { \\circ }$ is more biased towards the cold end REG. In general, the helium flow did not appear to be significantly nonuniform within the REG.",
        "bbox": [
            144,
            643,
            853,
            771
        ],
        "page_idx": 17
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            991
        ],
        "page_idx": 17
    },
    {
        "type": "chart",
        "img_path": "images/40ce776bb1c8f695580d9fe0059d252dfee6b6b3a193b14aa6728b55c862db90.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            151,
            84,
            478,
            260
        ],
        "page_idx": 18
    },
    {
        "type": "chart",
        "img_path": "images/3e10d606c1be7e4462655e9c87561de447a5270b648078d124ca158ae7ee0015.jpg",
        "content": "",
        "chart_caption": [],
        "chart_footnote": [],
        "bbox": [
            492,
            85,
            820,
            262
        ],
        "page_idx": 18
    },
    {
        "type": "image",
        "img_path": "images/9854941589673e83627198d565b7603e1d840a61d1d0ab9f62e97bd135583871.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            166,
            258,
            482,
            454
        ],
        "page_idx": 18
    },
    {
        "type": "image",
        "img_path": "images/450dcdfbb9fd2d4de303cdcee6a632529bec026e551bb1fd462fdfe3d399c2fb.jpg",
        "image_caption": [
            "Figure. 15. Axial temperature distribution of REG at different heating temperatures (a) and different input electric power (b); Radial temperature distribution of REG at different heating temperatures (c) and different input electric power (d)"
        ],
        "image_footnote": [],
        "bbox": [
            510,
            263,
            818,
            456
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "To further understand the helium distribution inside the REG, the temperature contours inside the REG during one working cycle from CFD data are shown in Figure 16. It can be observed that the temperature gradient along the axial direction is a linear variation, and the radial temperature is evenly distributed. The simulation result is consistent with the experimental result. Moreover, the temperature distribution is slightly varied during one cycle.",
        "bbox": [
            144,
            513,
            852,
            605
        ],
        "page_idx": 18
    },
    {
        "type": "image",
        "img_path": "images/c69c0ac363e72963b57ed75be953bd37ed626eaca4f13f7aa5eb09828787ea29.jpg",
        "image_caption": [
            "Figure. 16. Temperature contour for REG"
        ],
        "image_footnote": [],
        "bbox": [
            263,
            608,
            741,
            837
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "The PT of APRPTHP is considered part of the displacer piston and as a thermal buffer tube. High-temperature helium is prevented from entering the compressor, thereby keeping the motor at ambient temperature. During the actual operation of the heat pump, hot and cold helium mixing, turbulence, and vortices are easily present in the pulse tube. The loss of acoustic power in the PT is caused by these phenomena. Therefore, the helium flow condition inside the REG is indirectly evaluated by performing temperature measurements on the outer wall surface of the pulse tube. The thermocouple arrangement for the PT is indicated in Figure 17. Six thermocouples $\\left( \\mathrm { T } _ { 9 } { \\sim } \\mathrm { T } _ { 1 4 } \\right)$ are uniformly distributed in the radial direction of the PT mid-section. While five thermocouples $( \\mathrm { T } _ { 9 } ,$ $\\mathrm { T _ { 1 5 } , T _ { 1 6 } , T _ { 1 7 } , T _ { 1 8 } ) }$ are uniformly distributed in the axial direction of the PT.",
        "bbox": [
            144,
            865,
            852,
            902
        ],
        "page_idx": 18
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            954,
            992
        ],
        "page_idx": 18
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            144,
            86,
            852,
            215
        ],
        "page_idx": 19
    },
    {
        "type": "image",
        "img_path": "images/f4256160d5a0b4cac4f2acbd9453f80da531ecd0d04cb66bfd52df6e567dd956.jpg",
        "image_caption": [
            "(a)"
        ],
        "image_footnote": [],
        "bbox": [
            252,
            219,
            495,
            425
        ],
        "page_idx": 19
    },
    {
        "type": "image",
        "img_path": "images/9a06ffe2f0cfc32ec5e3c82a02ab64821b2eb782e966b8cf8fd1eacb008cc918.jpg",
        "image_caption": [
            "(b)",
            "Figure. 17. The schematic of temperature measurement points for the pulse tube: vertical (a) and cross sections (b)."
        ],
        "image_footnote": [],
        "bbox": [
            529,
            263,
            742,
            390
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "The axial temperature distribution of the PT at different heating temperatures and input electric power is illustrated in Figure $1 8 ( \\mathrm { a } \\mathrm { \\sim } \\mathrm { b } )$ . The relative position of 0 is the hot-end pulse tube, and the relative position of 1 is the cold-end of PT. The influence of the heating temperature on the hot end of the PT is significant, while the impact on the cold end of the PT is slight. The temperature gradient is improved with a higher heating temperature. The temperature gradient is hardly impacted by input electric power. Furthermore, it can be found that the temperature is a nonlinear variation in the axial direction of the pulse tube. The temperature increases and then decreases. The maximum temperature is observed at a relative position of 0.25, which is 13 mm from the hot-end temperature of the pulse tube.",
        "bbox": [
            144,
            476,
            852,
            640
        ],
        "page_idx": 19
    },
    {
        "type": "text",
        "text": "The radial temperature distribution of the PT for different heating temperatures and input electric power is shown in Figure $1 8 ( \\mathrm { c } \\mathrm { \\sim } \\mathrm { d } )$ . It can be concluded that the heating temperature and input power have a slight effect on the uniformity of the radial temperature distribution. Additionally, there are temperature differences at different angles, with a maximum difference of less than 10 K. The maximum temperature is in the $3 0 0 ^ { \\circ }$ direction.",
        "bbox": [
            144,
            643,
            853,
            734
        ],
        "page_idx": 19
    },
    {
        "type": "image",
        "img_path": "images/10ea1dc03f9360e12e9a8101929a9795d4aebd8afc19f20754a6a01454c8e18e.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            57,
            745,
            275,
            908
        ],
        "page_idx": 19
    },
    {
        "type": "footer",
        "text": "This preprint research paper has not been peer reviewed. Electronic copy available at: https://ssrn.com/abstract=5257213",
        "bbox": [
            45,
            977,
            952,
            991
        ],
        "page_idx": 19
    }
]